# 第四监管周期 省级电网输配电价（电量电价）

**来源**：发改价格〔2026〕1077号《国家发展改革委关于第四监管周期省级电网输配电价、区域电网输电价格及有关事项的通知》（2026-07-08 印发，2026-08-01 起执行）

- 通知页：https://www.ndrc.gov.cn/xwdt/tzgg/202607/t20260710_1406433.html
- 附件1《省级电网输配电价表》：https://www.ndrc.gov.cn/xwdt/tzgg/202607/P020260710613710982159.pdf （34 页 / 34 张表）
- 广东·深圳分价区省表：粤发改价格〔2026〕242号（附件2、附件3）
- 西藏（另文单列）：https://drc.xizang.gov.cn/fgdt/jggl/202607/t20260731_552206.html 附件 https://drc.xizang.gov.cn/fgdt/jggl/202607/P020260731720782056116.pdf

**单位**：表内均为 元/千瓦时（电量电价）。换算 元/兆瓦时 = ×1000（JSON 中已双单位给出）。

**均取自官方原件**，无一行为估算。

| 省级电网 | 220kV+ 两部制 | 220kV+ 单一制 | 110kV 两部制 | 送出省输电价格 | 送省外线损率 | 电压档位（原样） |
|---|---|---|---|---|---|---|
| 北京电网 | 0.1500 | 0.2000 | 0.1650（35~110合并档） | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35~110千伏(合并一档) / 220千伏及以上 |
| 天津电网 | 0.1052 | 0.1315 | 0.1264 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上 |
| 河北电网 | 0.0726 | 0.1150 | 0.0976 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上 |
| 冀北电网 | 0.0705 | 0.1023 | 0.0925 | 0.0238 | 0.94% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上 |
| 山西电网 | 0.0290 | 0.1172 | 0.0490 | 0.0217 | 0.19% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制无不满1千伏） |
| 蒙东电网 | 0.0601 | 0.1401 | 0.0870 | 0.0268 | 0.71% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110(66)千伏 / 220千伏及以上 |
| 蒙西电网 | 0.0429 | 0.0920 | 0.0520 | 0.0300 | 0.18% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上 |
| 辽宁电网 | 0.0571 | 0.1410 | 0.0840 | 0.0259 | 0.69% | 不满1千伏 / 1~10(20)千伏 / 110(66)千伏 / 220千伏及以上（35并入110档） |
| 吉林电网 | 0.1113 | 0.2270 | 0.1213 | 0.0251 | 0.45% | 不满1千伏 / 1~10(20)千伏 / 110(66)千伏 / 220千伏及以上（两部制仅3档） |
| 黑龙江电网 | 0.0763 | 0.2260 | 0.1026 | 0.0235 | 1.54% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110(66)千伏 / 220千伏及以上（两部制4档） |
| 上海电网 | 0.0851 | 0.1076 | 0.0953 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 江苏电网 | 0.0518 | 0.1351 | 0.0788 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 浙江电网 | 0.0663 | 0.1350 | 0.0767 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 安徽电网 | 0.0548 | 0.1044 | 0.0809 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 福建电网 | 0.0462 | 0.0883 | 0.0769 | 0.0220 | 1.10% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 江西电网 | 0.0935 | 0.1166 | 0.1085 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 山东电网 | 0.0890 | 0.1721 | 0.1060 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 河南电网 | 0.0980 | 0.1000 | 0.1125 | 0.0255 | 0.57% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 湖北电网 | 0.0694 | 0.1303 | 0.0884 | 0.0328 | 0.82% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 湖南电网 | 0.0852 | 0.1809 | 0.1104 | 0.0240 | 0.88% | 不满1千伏 / 1~10千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 广东电网（不含深圳） | 0.0449 | 0.0913 | 0.0727（35~110合并档） | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35~110千伏(合并一档) / 220千伏及以上 |
| 深圳电网 | 不适用：按容量+负荷率分4种取值<br>0.1304 / 0.1104 / 0.0804 / 0.0604（另类三0.1635） | 不适用（无单一制/两部制划分） | 0.1054 | 原文未列 | 未明确 | 10千伏高供高计 / 10千伏高供低计(380V/220V计量) / 20千伏 / 110千伏 / 220千伏及以上 |
| 广西电网 | 0.0293 | 0.0843 | 0.0777 | 0.0180 | 0.52% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 重庆电网 | 0.0868 | 0.1647 | 0.1062 | 0.0216 | 0.85% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 四川电网 | 0.0466 | 0.0934 | 0.0644 | 0.0350 | 0.99% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 贵州电网 | 0.0468 | 0.1080 | 0.0720 | 0.0302 | 1.13% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 云南电网 | 0.0475 | 0.1059 | 0.0683 | 0.0478 | 1.47% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 陕西电网（不含榆林地区） | 0.0731 | 0.1482 | 0.0861 | 0.0348 | 0.59% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 陕西电网（榆林地区） | 0.0543 | 0.1482 | 0.0673 | 0.0348 | 0.59% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 甘肃电网 | 0.0693 | 0.1134 | 0.0799 | 0.0280 | 1.01% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 青海电网 | 0.0600 | 0.1073 | 0.0711 | 0.0339 | 1.39% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 宁夏电网 | 0.0491 | 0.0763 | 0.0567 | 0.0250 | 0.50% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 新疆电网 | 0.0485 | 0.1059 | 0.0808 | 0.0343 | 0.27% | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 海南电网 | 0.0702 | 0.1748 | 0.0993 | 未单列（仅临时互济0.03，不计线损） | 未明确 | 不满1千伏 / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上（两部制4档） |
| 西藏电网 | 0.2824 | 0.2924 | 0.2824 | 0.0495 | 3.22% | 不满1千伏(大工业无) / 1~10(20)千伏 / 35千伏 / 110千伏 / 220千伏及以上 |

## 关键提示

1. **内蒙古**在附件1中为**两张独立表**：蒙东电网（0.0601）、蒙西电网（0.0429，内蒙古电力集团单独核价）。做路径测算时须按实际接入电网选择。
2. **河北**同样为两张表：河北电网（0.0726）与冀北电网（0.0705）。
3. **陕西**为两张表：不含榆林（0.0731）与榆林地区（0.0543）。
4. **广东**附件1给出的是**不含深圳的全省平均价 0.0449**；实际落地须叠加价区交叉补贴：珠三角6市 +0.0237、惠州 +0.0011、东西两翼 −0.0580、粤北山区 −0.0896（元/千瓦时，两部制/单一制电量电价同加同减）。
5. **深圳**不按单一制/两部制划分，改为「容量档＋负荷率」二维分档，220kV+ 无唯一取值。路径测算建议按用户容量档取数（见 JSON 的 `price_kwh_220kv_above_variants`）。
6. **西藏**不在 1077 号附件1内，系单列通知（经国家发改委核定，2026-10-01 起执行），且表按「大工业/一般工商业」×「单一制/两部制」分列：220kV+ 大工业·两部制 0.2824、一般工商业·两部制 0.3424。
7. **海南**不在 30 省清单内，但属同批次核定，已在表末附上备查。
8. **「送出省输电价格」**分两类：一类是通用互济条款（北京、天津、河北、上海、江苏、浙江、安徽、江西、山东、广东等，均为 0.03 元/千瓦时、不计线损，本表标为「未单列」）；一类是核定了专属外送价（冀北、山西、蒙东、蒙西、东北三省、福建、河南、湖北、湖南、广西、重庆、四川、贵州、云南、陕西、甘肃、青海、宁夏、新疆、西藏）。
9. 部分省份**两部制档位少于单一制**（如山西、江苏、浙江、安徽、江西、山东、河南、湖北、湖南、福建、广西、重庆、四川、贵州、云南、甘肃、青海、宁夏、新疆均为「两部制4档、单一制5档」，即两部制无「不满1千伏」档）。本表已按原表对齐后取数。

## 校验结果

用户提供的 7 个锚点全部吻合，无误：

| 锚点 | 用户值 | 本表值 | 结论 |
|---|---|---|---|
| 江苏 220kV+ 两部制 | 0.0518 | 一致 | 通过 |
| 山东 220kV+ 两部制 | 0.0890 | 一致 | 通过 |
| 安徽 220kV+ 两部制 | 0.0548 | 一致 | 通过 |
| 湖北 220kV+ 两部制 | 0.0694 | 一致 | 通过 |
| 湖南 220kV+ 两部制 | 0.0852 | 一致 | 通过 |
| 北京 220kV+ 两部制 | 0.1500 | 一致 | 通过 |
| 江西 220kV+ 单一制 | 0.1166 | 一致 | 通过 |

江西锚点缺的**两部制**值为 **0.0935 元/千瓦时**。
